@sys genset | データセンター向け発電機セット | 大型高速ディーゼルを核にした「パッケージ」づくり | データセンターが停電したとき、十数秒以内に立ち上がって施設全体の電力を肩代わりする非常用発電機セット。機関と同期発電機を共通台床に載せ、冷却・防音・燃料・排気の設備とあわせて一体に組み上げ、工場負荷試験で性能を保証する。

@part gsengine | 発電機セット用高速ディーゼル機関（組立・試運転） | 鋳鉄・鋳鋼（ブロック）・鍛鋼（クランク軸）・各機関部品 | 毎分1,500回転（50Hz）または1,800回転（60Hz）の一定速度で回る、V形12〜20気筒・出力1〜3MW級（最大4MW前後）の大型高速ディーゼル。機関単体で数t〜20t前後。主要部品の加工は中速機関と共通点が多いため、ここでは組立と試運転、発電用ならではの調速・始動性能のつくり込みに絞る。
> 部品受入・洗浄 | 検査 | 加工済みのシリンダブロック、クランク軸、シリンダヘッドなどを受け入れ、油路・水路に残った切粉や異物を洗い流して清浄度を確かめる。
M 洗浄機 | 大物部品の高圧水・温水洗浄、油穴はノズルで個別に洗浄 |
I 清浄度分析装置 | 洗浄液をろ過して残留異物の重量・粒径を測る（抜取） |
K 異物の最大粒径・重量、防錆、受入寸法の記録
> ブロック据付け・主軸受組付け | 組立 | ブロックを逆さにして組立台に据え、主軸受メタルを入れてクランク軸を吊り込み、主軸受キャップを締め付ける。
M 天井クレーン（大型） | ブロックの反転、クランク軸の吊込み |
M ナットランナー | 主軸受ボルトのトルク・角度締め（機種により油圧テンショナで軸力管理） | アトラスコプコ
K 締付け軸力、軸受すき間、クランク軸の回転トルクとスラストすき間
> ピストン・コンロッド組付け | 組立 | ピストンリングを組んだピストンとコンロッドを各シリンダに挿入し、コンロッドボルトを締め付ける。V形では左右バンクのコンロッドが同じクランクピンにつく。
M 専用組立機 | リング圧縮ガイド付きのピストン挿入治具 |
M ナットランナー | コンロッドボルトの角度締め、締付けデータの記録 | エスティック・アトラスコプコ
K 締付け軸力、ピストン突出し量、リング合口の向き
> 歯車列・燃料噴射系組付け | 組立 | クランク軸の歯車からカム軸・ポンプ類を回す歯車列を組んで位相を合わせ、電子制御の高圧燃料噴射系（コモンレールなど）を組み付ける。
M 専用組立機 | 位相合わせ治具、バックラッシ測定治具 |
K 歯車のバックラッシ、バルブタイミング・噴射時期、高圧配管の締付け
> シリンダヘッド組付け | 組立 | シリンダヘッド（1気筒ずつ独立した形が多い）を載せ、ヘッドボルトを決められた順序と軸力で締め付けてから、弁すき間を調整する。
M ナットランナー | ヘッドボルトの多軸同時締付け | エスティック・アトラスコプコ
K 締付け順序・軸力、ガスケット面の清浄、弁すき間
> 過給機・給気冷却器・補機組付け | 組立 | 複数の過給機、給気冷却器（インタークーラ）、排気マニホールド、潤滑油・冷却水ポンプ、フィルタ類を組み付ける。
M ナットランナー | 給排気フランジ・補機の締付け |
M 天井クレーン（大型） | 過給機・冷却器の吊込み |
K フランジ面の当たり、配管に無理な力をかけないこと、締付けトルク
> 機関制御装置・センサ・配線 | 電子 | 電子調速機（ガバナ）を兼ねた機関制御装置、回転・温度・圧力センサ、始動電動機、配線を取り付ける。
M 電線切断圧着機 | 機関用配線の加工 | 新明和工業・Komax
I 導通検査装置 | 配線の導通・誤配線 |
K 誤配線、コネクタの嵌合、センサの取付け位置
> 漏れ試験 | 検査 | 冷却水・潤滑油・燃料の各系統に圧力をかけ、組立後の漏れを確かめる。
I リークテスタ | 系統ごとの加圧保持試験 | コスモ計器・フクダ
K 試験圧と圧力降下、継ぎ目の滲み、ガスケットのずれ
> 給油・プライミング | 組立 | 潤滑油と冷却水を張り、始動前に油ポンプで各軸受へ油を送り込んで（プライミング）、初回始動時の焼付きを防ぐ。
M 液体充填装置 | 潤滑油・冷却水の充填 |
K 充填量、油圧の立上り、空気抜き
> ならし運転 | 検査 | 動力計につないで回転数と負荷を段階的に上げ、ピストンリングや軸受をなじませる。
I エンジン試験装置 | 大容量の水動力計（ハイドロリック）、または試験用発電機＋抵抗負荷 | Froude
K 気筒ごとの排気温度のばらつき、油圧・水温、ブローバイ量
> 性能・調速試験 | 検査 | 定格出力での燃料消費率・排気温度・排出ガスを測り、負荷を急に増減したときの回転変動と、もとの回転数に戻るまでの時間（調速性能）を確かめる。
I エンジン試験装置 | 定格・過負荷運転、負荷急変時の回転数の記録 | Froude
I 排出ガス分析計 | NOx・スモークの計測 | 堀場製作所
I 異音・振動診断装置 | 運転中の振動・異音 | 小野測器・リオン
K 出力・燃料消費率、回転変動率と整定時間、排出ガス、振動
> 外面塗装・出荷 | 塗装 | 試運転後に外面を塗装し、内部を防錆して発電機セットの組立へ送る。
M 塗装ブース | 機関外面のスプレー塗装 |
I 膜厚計 | 電磁式で塗膜の厚さ | ケツト科学研究所
K 膜厚、塗り残し（マスキング部）、防錆処置

@part gsbase | 発電機セット共通台床（ベースフレーム） | 一般構造用・溶接構造用圧延鋼材（SS400・SM490級）の厚板・形鋼 | 機関と発電機を1つの土台に載せ、両者の芯を保つ長さ5〜8m前後の溶接構造物。内部に燃料タンクを抱く形（サブベースタンク）もある。取付座面の高さと平面度が、セットの芯出しのしやすさと振動を左右する。
> 鋼材受入・切断 | 素材 | 厚板をNC熱切断機で切り出し、溶接する縁には開先（斜めの面）を付ける。形鋼は帯のこで定寸に切る。
M プラズマ・ガス切断機 | 厚板（十数〜40mm前後）の切断・開先切断 | 小池酸素工業・日酸TANAKA・コマツ産機
M ビレットシャー・切断機 | 形鋼の帯のこ切断 | アマダ
I 材料受入検査 | ミルシートと板厚・材質の照合 |
K 切断寸法、開先角度・ルート面、ミルシートとの照合
> 組立・仮付け | 接合 | 定盤の上で、縦通材（主桁）と横桁、機関・発電機の取付座を治具に合わせて組み、寸法を確かめながら仮付け溶接する。
M 天井クレーン（大型） | 部材の吊込み・反転 |
M アーク溶接機（半自動・TIG） | 仮付け溶接 | ダイヘン・リンカーンエレクトリック
I レーザトラッカ | 対角寸法・ねじれの確認 | Hexagon（Leica）・FARO
K 対角寸法、直角度、ルートギャップ
> 本溶接 | 接合 | 主桁と横桁、取付座を溶接する。長い直線の継手はサブマージアーク溶接や溶接ロボット、入り組んだ部分は半自動溶接で行う。
M サブマージアーク溶接機 | 主桁の長い継手 | リンカーンエレクトリック・ESAB
M アーク溶接ロボット | ポジショナで向きを変えながらの多層盛り | 神戸製鋼所・ダイヘン・安川電機
M アーク溶接機（半自動・TIG） | 狭い箇所の手溶接 | ダイヘン・リンカーンエレクトリック
K 溶接順序（ひずみの抑え込み）、予熱・パス間温度、脚長と溶込み
> 溶接部検査 | 検査 | 外観と脚長を確かめ、荷重のかかる主要継手は磁粉探傷や超音波探傷で割れや溶込み不良を調べる。
I 磁粉探傷装置 | 可搬式（極間法）で表面割れ | マークテック・栄進化学
I 超音波探傷装置 | 突合せ継手の内部欠陥 | エビデント
K 割れ、溶込み不良、アンダーカット
> 応力除去 | 熱処理 | 溶接で残った応力が、後の機械加工や運転中にひずみとして出ないよう、大型のものや精度の厳しいものは炉で600℃前後に加熱して応力を抜く。振動を加えて応力をならす方法をとる工場もある。
M 焼鈍・焼ならし炉 | 大型の台車炉で応力除去焼鈍 |
K 加熱温度・保持時間、昇温・冷却の速さ、炉内の温度分布
> ひずみ取り・ブラスト | 表面処理 | 溶接ひずみをガス加熱やプレスで直し、ショットブラストでスケールとスパッタを落として塗装の下地をつくる。
M ショットブラスト機 | 鋼構造物用のブラスト室（グリット・ショット） | 新東工業
K 平面度・ねじれ、除錆の程度、表面粗さ（塗料の食いつき）
> 取付座面の加工 | 切削 | 機関・発電機・防振装置の取付座を同じ段取りで削って高さと平面度をそろえ、取付ボルト穴をあける。座面がそろうほど、芯出しのライナ調整が少なくて済む。
M 門形マシニングセンタ | テーブル長6〜10m級、座面の正面フライス削り | 芝浦機械・オークマ
M 横中ぐりフライス盤 | 床上形で、大物を据えたまま座面・穴を加工 | 芝浦機械・倉敷機械
K 座面の平面度・相対高さ（0.1mm級）、穴位置、ねじの品質
> タンク内蔵形の漏れ試験 | 検査 | 燃料タンクを内蔵する形は、空気圧や水張りで溶接線から漏れがないか確かめる。
I リークテスタ | 加圧保持と発泡液での漏れ探し |
K 試験圧・保持時間、溶接線の漏れ、仕切り板の漏れ
> 寸法検査 | 検査 | 座面の相対高さと平面度、穴の位置、全長・対角を測って記録する。
I レーザトラッカ | 座面高さ・穴位置の3次元測定 | Hexagon（Leica）・FARO
K 座面の相対高さ、穴ピッチ、全長・対角
> 塗装 | 塗装 | 防錆の下塗り・中塗り・上塗りを重ね、屋外に置くものは厚膜の重防食塗装にする。機械加工した座面はマスキングして防錆油を塗る。
M 塗装ブース | 大物のエアレススプレー塗装 |
M 乾燥・焼付炉 | 常温硬化形塗料の乾燥促進 |
I 膜厚計 | 電磁式で乾燥膜厚 | ケツト科学研究所・サンコウ電子研究所
K 総膜厚（仕様により百数十〜300μm前後）、塗り重ね間隔、温湿度

@part gsradiator | 発電機セット用大型ラジエータ | コア：銅・黄銅（はんだ付け）、アルミ合金（ろう付け）、または銅管とプレートフィン（機械拡管）／タンク・枠：鋼板 | 機関の冷却水と給気冷却器の冷却水を外気で冷やす、コアの一辺が2〜3m級の大型ラジエータ。高温・低温の2系統を1つの枠に組み込むことが多い。セットに載せる形のほか、離れた場所に置くリモートラジエータもあり、真夏の外気でも全負荷を続けられる放熱量が求められる。
> フィン成形 | プレス | 薄い銅・アルミの帯板をロールで波形（コルゲート）に成形してルーバを切り起こす。丸管を使う形では、薄板に穴とカラー（つば）をプレスで付けたプレートフィンを使う。
M フィン成形機 | コルゲートフィンのロール成形 |
M 高速プレス | プレートフィンの穴・カラー成形（フィンプレス） | 日高精機・Burr Oak Tool
K フィン高さ・ピッチ、ルーバ角、カラー高さ
> チューブ製作 | 成形 | 黄銅帯を扁平管に成形して継ぎ目を接合するか、アルミの扁平管や銅の丸管を定寸に切る。
M ロール成形機 | 扁平チューブのロール成形 |
M 引抜き・造管機 | 丸管の引抜き・定寸切断 |
K 断面形状、継ぎ目の品質、長さ
> コア組立 | 組立 | 管板（ヘッダプレート）の穴にチューブを通し、フィンと交互に積み重ねて仮枠で締め付ける。
M 専用組立機 | コア積層治具、チューブ挿入 |
K チューブとフィンの密着、コア寸法、チューブのピッチ
> コア接合（ろう付け・はんだ付け） | 接合 | アルミのコアは窒素雰囲気の炉でろう付けし、銅・黄銅のコアははんだ付けして、チューブと管板・フィンを一度に接合する。
M ろう付け炉 | 大型のバッチ炉・連続炉（アルミは600℃前後でろう付け、銅系ははんだ付け） | 関東冶金工業
K 炉内の温度分布、ろう（はんだ）の回り、フィンの接合率
> 機械拡管（丸管式） | 組立 | 丸管とプレートフィンの形では、管の中に拡管棒（マンドレル）を通して管を内側から押し広げ、フィンと管板に密着させる。フィンとの接合に炉を使わないため、大型のコアに向く（管と管板の継ぎ目は、ろう付けやはんだ付けで仕上げることも多い）。
M 専用組立機 | 縦形・横形の拡管機 | 日高精機・Burr Oak Tool
K 拡管率、フィンとの密着（熱の伝わり）、管の割れ
> ヘッダタンク製作 | 接合 | 上下（または左右）のタンクを鋼板の曲げと溶接でつくり、入口・出口ノズル、注水口、ドレン口を付ける。
M プレスブレーキ（曲げ加工機） | タンク板の曲げ | アマダ・TRUMPF
M アーク溶接機（半自動・TIG） | タンクの溶接 | ダイヘン・リンカーンエレクトリック
K 溶接部の漏れ、フランジ面の平面度、ノズル位置
> タンク取付け | 組立 | コアの管板にガスケットを挟んでタンクをボルトで締め付ける（はんだ付けやろう付けで一体にする形もある）。ボルト留めは、後でコアだけを交換できる。
M ナットランナー | 締付け順序・トルクの管理 |
K ガスケットの面圧、締付けトルクの均一さ
> 漏れ試験 | 検査 | コアとタンクに空気圧をかけて水槽に沈め、泡で漏れ箇所を探す。圧力降下でも判定する。
I リークテスタ | 水没発泡・圧力降下（大型治具） |
K 試験圧と保持時間、漏れの有無、補修箇所の再試験
> 枠・ファンシュラウド製作 | 接合 | コアを支える鋼製の枠と、ファンの周りを囲むシュラウド（風洞）を板金・溶接でつくる。
M レーザ加工機 | 板金部品の切断 | アマダ・TRUMPF
M プレスブレーキ（曲げ加工機） | 枠・シュラウドの曲げ | アマダ・TRUMPF
M アーク溶接ロボット | 枠の溶接 | ダイヘン・安川電機
K ファン先端とシュラウドのすき間、枠の直角度
> 塗装 | 塗装 | 枠とタンクを塗装し、コアは放熱を妨げない薄い塗膜で腐食から守る。
M 塗装ブース | 枠のスプレー塗装、コアの吹付け |
K 膜厚、フィンの目詰まり、塗り残し
> ファン組付け・振動確認 | 組立 | 直径2m前後に及ぶ冷却ファンと、ベルトまたは電動機の駆動部、保護ガードを組み付け、回転させて振動を確かめる。
M バランシングマシン | ファン羽根車のバランス修正 | 長浜製作所・国際計測器
I 異音・振動診断装置 | 回転時の振動・異音 | 小野測器・リオン
K ファンのバランス、先端すき間、ベルト張力

@part gsencl | 発電機セット防音パッケージ（エンクロージャ） | 鋼板（SS400・溶融亜鉛めっき鋼板）・形鋼・グラスウール／ロックウール・多孔板 | 発電機セットを屋外に置くための箱。雨や塩害から守り、騒音を下げ、冷却風と燃焼用の空気を通す。20〜40フィートのコンテナ級の大きさで、扉、吸排気の消音器、点検通路を持つ。
> 板金の切断・穴あけ | プレス | 鋼板をタレットパンチやレーザで切り抜き、ルーバ、点検口、配管・配線の穴をあける。
M タレットパンチプレス | 穴・ルーバ・バーリングの成形 | アマダ・村田機械・TRUMPF
M レーザ加工機 | 外形や大きな開口の切断 | アマダ・TRUMPF・ヤマザキマザック
K 穴位置、バリ、ルーバの形
> 曲げ | プレス | パネルの縁、補強リブ、扉枠をプレスブレーキで曲げる。
M プレスブレーキ（曲げ加工機） | 長尺パネルの曲げ（曲げ長さ3〜4m級） | アマダ・TRUMPF
K 曲げ角度・寸法、パネルの反り
> 骨組み溶接 | 接合 | 形鋼で底枠・柱・梁を組んで溶接し、つり上げ金具を付ける。コンテナ形は四隅に角金具（コーナーキャスティング）を溶接する。
M アーク溶接ロボット | 底枠・柱の溶接 | 神戸製鋼所・ダイヘン・安川電機
M アーク溶接機（半自動・TIG） | 現物合わせ部の溶接 | ダイヘン・リンカーンエレクトリック
I レーザトラッカ | 対角寸法・ねじれ | Hexagon（Leica）・FARO
K 対角寸法、直角度、つり金具の溶接品質
> パネル組立・シール | 接合 | 屋根・側板を骨組みに溶接またはボルトで留め、継ぎ目を防水シールする。屋根には水が溜まらないよう勾配を付ける。
M シーラー・接着剤塗布装置 | 継ぎ目のシーリング |
K 雨仕舞い（水の逃げ道）、シール切れ、パネルのひずみ
> 前処理 | 表面処理 | ショットブラストや脱脂・化成処理で、塗料が長く密着する下地をつくる。
M ショットブラスト機 | 骨組み・溶接構造部のブラスト | 新東工業
M 化成処理設備（前処理） | 板金パネルの脱脂・化成皮膜 |
K 除錆の程度、表面粗さ、化成皮膜量
> 塗装 | 塗装 | 屋外の塩害・紫外線に耐えるよう、下塗り・中塗り・上塗りを重ねる。板金パネルは粉体塗装にすることもある。
M 塗装ブース | 大物のスプレー塗装 |
M 粉体塗装設備 | 板金パネルの静電粉体塗装 | 旭サナック・Nordson
M 乾燥・焼付炉 | 焼付け・乾燥 |
I 膜厚計 | 塗膜の厚さ | ケツト科学研究所・サンコウ電子研究所
K 膜厚、密着性、色・光沢
> 吸音材の取付け | 組立 | 内面にグラスウールやロックウールを貼り、穴の多い多孔板（パンチングメタル）で押さえる。
M タレットパンチプレス | 多孔板の連続穴あけ | アマダ・村田機械
K 吸音材の厚さ・密度、すき間、固定ピッチ
> 吸排気消音器の製作 | 接合 | 冷却風の入口と出口に、吸音材を詰めた仕切り板（スプリッタ）を並べた消音器をつくる。
M プレスブレーキ（曲げ加工機） | スプリッタ枠の曲げ | アマダ・TRUMPF
M アーク溶接機（半自動・TIG） | 枠の溶接 | ダイヘン・リンカーンエレクトリック
K 通風抵抗（圧力損失）、消音量、スプリッタの間隔
> 扉・付属品の組付け | 組立 | 扉、パッキン、ヒンジ・錠、照明、換気ダンパ、点検通路、つり上げ用の補強を取り付ける。
M ナットランナー | 金具類の締付け |
K 扉の閉まり具合・すき間、パッキンの当たり
> 防水試験 | 検査 | パッケージ全体に散水し、雨水が入り込まないことを確かめる。
I シャワーテスト設備 | 散水試験 |
K 浸水の有無、シールの切れ、排水
> 騒音測定 | 検査 | 発電機セットを納めて運転し、パッケージの周囲の決まった距離・高さで騒音を測る（工場負荷試験の中で行うことが多い）。
I 異音・振動診断装置 | 騒音計による外周の音圧レベル | リオン・小野測器
K 距離ごとの騒音値（dB(A)）、周波数ごとの音圧、パネルの共振

@part gsdaytank | 発電機セット燃料デイタンク（小出槽） | 鋼板（SS400）・ステンレス鋼 | 主燃料タンクから送られた燃料（軽油など）を蓄え、機関に直接供給する数百L〜2,000L程度の中間タンク。液面計とフロートスイッチで移送ポンプを自動運転し、漏れた油を受ける防油堤を持つ。容量は、燃料の種類ごとに決まる消防法の指定数量との関係を考えて決めることが多い。
> 板材切断 | 素材 | 鋼板をレーザやシャーで切断し、ノズル穴をあける。
M レーザ加工機 | 側板・鏡板・仕切り板の切断 | アマダ・TRUMPF
K 寸法、穴位置、切断面の酸化
> 曲げ | プレス | 胴板をプレスブレーキで曲げて箱形にする。円筒形のタンクはベンディングロールで巻く。
M プレスブレーキ（曲げ加工機） | 箱形タンクの曲げ | アマダ・TRUMPF
M ベンディングロール（板曲げロール） | 円筒形タンクの胴板 |
K 曲げ寸法、継ぎ目の合い
> 溶接組立 | 接合 | 胴・鏡板・仕切り板（バッフル）を溶接し、給油口・送油口・戻り油口・ドレン・通気管のノズルを付ける。
M アーク溶接機（半自動・TIG） | 胴とノズルの溶接 | ダイヘン・リンカーンエレクトリック
M アーク溶接ロボット | 長い直線継手の自動溶接 | ダイヘン・安川電機
K 溶込み、溶接ひずみ、ノズルの向き
> 漏れ試験 | 検査 | 水張りや空気圧で加圧し、溶接線から漏れがないことを確かめる。危険物の規制に沿って試験を記録する。
I 水圧試験装置 | 水張り・水圧での加圧保持 |
I リークテスタ | 空気圧での加圧と発泡液による漏れ探し |
K 試験圧・保持時間、滲み・漏れ、変形
> 内面洗浄・防錆 | 表面処理 | 内面のスパッタやスケールを取り除いて洗浄し、燃料に溶け出さない防錆処置をする。
M 洗浄機 | 内面の高圧水洗浄 |
K 内面の清浄度（異物）、乾燥、防錆
> 外面塗装 | 塗装 | 外面を塗装し、危険物の表示を付ける。
M 塗装ブース | スプレー塗装 |
I 膜厚計 | 塗膜の厚さ | ケツト科学研究所
K 膜厚、塗り残し、表示
> 防油堤・付属品の組付け | 組立 | 防油堤（受け皿）に載せ、液面計、フロートスイッチ、引火防止網付きの通気管、移送ポンプ、手動切替弁を組み付ける。
M ナットランナー | 配管継手・フランジの締付け |
K 防油堤の容量、ねじ込み部の漏れ、通気管の引火防止網
> 液面制御の機能試験 | 検査 | 液面を変えて、移送ポンプの起動・停止と、満液・減液の警報が正しく出るか確かめる。
I 機能試験装置 | 液位を変えたスイッチ・警報の動作確認 |
K 起動・停止の液位、警報の発報、ポンプの吐出量

@part gsexhaust | 発電機セット排気系（サイレンサ・伸縮継手） | 炭素鋼板（SS400）・ステンレス鋼（SUS304・SUS321）・ロックウール | 全負荷で400〜550℃前後になる排気を静かに外へ導く設備。直径1〜2m級・長さ数mのサイレンサ（消音器）と、熱による伸びや振動を吸収する伸縮継手（ベローズ）からなる。都市部のデータセンターでは、消音性能の高い大型サイレンサを2段に重ねることもある。
> 胴板・仕切り板の切断 | 素材 | 鋼板から胴板、鏡板、仕切り板を切り出す。
M プラズマ・ガス切断機 | 胴板・鏡板・仕切り板の切断 | 小池酸素工業・日酸TANAKA
K 寸法、開先、切断面の品質
> ロール曲げ | プレス | 胴板をベンディングロールで円筒に巻く。
M ベンディングロール（板曲げロール） | 直径数百mm〜2m級の胴を巻く | Davi・HAEUSLER
K 真円度、継ぎ目の目違い、端部の平ら残り
> 長手継手の溶接 | 接合 | 巻いた円筒の継ぎ目を溶接する。
M アーク溶接ロボット | 台車式・ポジショナ付きの自動溶接 | ダイヘン・安川電機
M サブマージアーク溶接機 | 板厚の厚い大型品の長手継手 | リンカーンエレクトリック・ESAB
K 溶込み、ひずみ、真円度の崩れ
> 内部構造の製作 | 接合 | 多孔管（パンチング管）、仕切り板（バッフル）、共鳴室をつくって胴に組み込む。吸音形は多孔管の周りに吸音材を詰める。
M タレットパンチプレス | 多孔板の穴あけ | アマダ・村田機械
M アーク溶接機（半自動・TIG） | 仕切り板の溶接 | ダイヘン・リンカーンエレクトリック
K 穴の開口率、仕切りの位置、吸音材の充填密度
> 鏡板・フランジの溶接 | 接合 | 両端の鏡板と、入口・出口のフランジを周継手で溶接する。
M アーク溶接ロボット | ポジショナで回しながら周継手を溶接 | ダイヘン・安川電機
K フランジ面の倒れ、ボルト穴の位置、溶接ビード
> 溶接部検査・漏れ試験 | 検査 | 溶接線の外観と表面割れを確かめ、空気圧をかけて排気が漏れないことを確かめる。
I 浸透探傷設備 | 溶接線の表面割れ（ステンレス部） | マークテック・栄進化学
I リークテスタ | 加圧発泡試験 |
K 割れ、ピンホール、漏れ
> ベローズ成形（伸縮継手） | 成形 | 薄いステンレス板を円筒に溶接し、内側から液圧をかけるか、ロールを押し当てて、蛇腹の山（コンボリューション）を付ける。
M レーザ溶接機 | 薄肉円筒の長手継手（TIG・プラズマ自動溶接も多い） | TRUMPF
M ロール成形機 | 山を1つずつ付ける機械式の成形（液圧成形もある） |
K 山の高さ・ピッチ、板厚の減り、溶接部の延び
> 伸縮継手の組立・試験 | 検査 | ベローズの両端にフランジと内筒（ライナ）を溶接し、気密と、伸び縮みに必要な力（ばね定数）を確かめる。
I リークテスタ | 加圧保持・発泡試験 |
I 荷重試験機 | 伸縮量とばね定数 |
K 気密、ばね定数、許容変位（軸方向・横方向）
> 耐熱塗装・保温 | 塗装 | 外面にシリコーン系などの耐熱塗料を塗る。人が触れる所は、ロックウールと外装板で覆って表面温度を下げる。
M 塗装ブース | 耐熱塗料のスプレー塗装 |
K 膜厚、加熱後の割れ・はがれ、保温後の表面温度

@part gsassy | 発電機セット組立（芯出し・連結） | 機関・同期発電機・共通台床・ラジエータ・セット制御盤 | 機関と発電機を共通台床に載せて芯を合わせ、連結し、冷却・燃料・排気・電気の各系統をつないで1台の発電機セットに仕上げる。全体で数十tになり、芯出しの良し悪しが軸受や継手の寿命を決める。
> 台床据付け・レベル出し | 組立 | 共通台床を組立場の定盤や床に据え、水準器やレーザで水平を出す。
M 天井クレーン（大型） | 台床の吊込み |
I レーザトラッカ | 座面の高さ・水平の確認 | Hexagon（Leica）・FARO
K 水平度、座面の相対高さ
> 防振装置の取付け | 組立 | 機関・発電機と台床の間に防振ゴムを入れるか、台床ごとばね式の防振装置に載せる。防振系の固有振動数を運転回転数から十分離す。
M ナットランナー | 防振装置の締付け |
K 防振装置の向き・たわみ量、固有振動数と運転回転数の離れ
> 機関・発電機の搭載 | 組立 | 機関と発電機を吊り込んで台床に載せ、仮締めする。
M 天井クレーン（大型） | 十数t級の機関・発電機の吊込み |
K 吊りバランス、座面とのすき間、取付ボルトの仮締め
> 芯出し | 組立 | 機関のフライホイールと発電機の軸の芯（偏心と面の倒れ）をダイヤルゲージやレーザ式の芯出し器で測り、ライナ（シム）で高さを調整する。1軸受形の発電機は、フライホイールハウジングとのはめ合いで芯がほぼ決まるため、脚に無理な力がかからないようライナを合わせ、クランク軸のスラストすき間とウェブの開閉量（ディフレクション）を確かめる。
I 軸芯出し装置 | レーザ式・ダイヤルゲージ式の芯出し | Prüftechnik・SKF・Easy-Laser
K 偏心・面の倒れ（0.05mm級）、ライナの枚数、運転中の熱膨張の見込み、クランクウェブの開閉量
> 連結 | 組立 | 1軸受形は発電機軸のフレキシブル板（ディスク）をフライホイールにボルトで留め、2軸受形はたわみ軸継手で連結する。
M ナットランナー | 連結ボルトのトルク管理 | アトラスコプコ
K 締付けトルク、ディスクの向き、連結後のクランク軸のスラストすき間
> 冷却・燃料・排気の配管 | 組立 | ラジエータ、デイタンク、排気サイレンサへの配管をつなぎ、振動を吸収する可とう管や伸縮継手を入れる。
M パイプベンダー | 配管の曲げ |
M アーク溶接機（半自動・TIG） | 配管の溶接 | ダイヘン・リンカーンエレクトリック
I リークテスタ | 配管の加圧試験 |
K 配管の芯ずれ（機器に無理な力をかけない）、フランジの締付け、漏れ
> 電気配線・制御盤取付け | 電子 | 発電機の出力端子から発電機盤への主回路ケーブル、セット制御盤、始動用蓄電池、冷却水ヒータ、プレルーブポンプを配線する。
M 電線切断圧着機 | 制御線の加工 | 新明和工業・Komax
I 導通検査装置 | 配線の導通・誤配線 |
I 絶縁・耐圧試験器 | 主回路・制御回路の絶縁抵抗 | 日置電機
K 相回転（相順）、端子の締付けトルク、絶縁抵抗
> 給水・給油・待機機能の確認 | 組立 | 冷却水（不凍液）と潤滑油を張って空気を抜き、待機中に機関を温めておく冷却水ヒータとプレルーブポンプが動くことを確かめる。データセンター向けは停電後すぐに大きな負荷を引き受けられるよう、待機中の保温が欠かせない。
M 液体充填装置 | 冷却水・潤滑油の充填 |
K 充填量、空気抜き、ヒータの温度・ポンプの動作
> パッケージへの収納 | 組立 | 屋外形は組み上げたセットを防音パッケージに納め、ラジエータのダクトや排気管をつなぐ（パッケージの中で組み立てる工場もある）。
M 天井クレーン（大型） | セット（数十t級）の吊込み |
K パッケージとのすき間、冷却風の回り込み（再循環）防止、点検通路の確保

@part gstest | 発電機セット工場負荷試験 | 完成した発電機セット・負荷試験装置 | 出荷前に試験場で実際に運転し、始動時間、定格出力、負荷を急にかけたときの電圧・周波数の落ち込みと回復時間を確かめる。データセンター向けは発注者の立会いのもとで行うことが多く、ここで結果を残すことが性能保証になる。
> 試験準備・計測接続 | 検査 | 発電機セットを負荷試験装置（ロードバンク）と計測装置につなぎ、燃料・冷却水を接続する。
M 負荷試験装置（ロードバンク） | 抵抗負荷＋リアクトル負荷で力率0.8前後も再現 | 辰巳菱機・Avtron
K 計器の校正、ケーブルの容量、相回転
> 始動試験 | 検査 | 起動信号から定格の電圧・周波数が確立するまでの時間を測る。始動に失敗したときの再始動（繰返し始動）も確かめる。
I 機能試験装置 | 波形記録計で始動時間を記録 |
K 電圧確立までの時間（データセンター向けでは10秒前後を求める例も多い）、始動用蓄電池の電圧降下、再始動の回数
> 保護装置の作動試験 | 検査 | 過速度、潤滑油圧の低下、冷却水温度の上昇、過電流などの保護が正しく働き、警報や停止に至るかを確かめる。
I 機能試験装置 | 模擬信号による警報・停止の確認 |
K 作動値、警報表示、停止までの時間
> 段階負荷運転 | 検査 | 負荷を25・50・75・100%と段階的に上げ、各段で電圧・周波数・電流・出力・温度を記録する。短時間の過負荷をかけることもある。
M 負荷試験装置（ロードバンク） | 段階的な負荷の投入 | 辰巳菱機・Avtron
K 電圧・周波数の安定度、排気温度、燃料消費量
> ステップ負荷・過渡応答試験 | 検査 | 大きな負荷を一度に投入・遮断し、電圧と周波数がどれだけ落ち込み（上がり）、何秒で戻るかを記録する。データセンターでは停電後にUPSや冷却設備の負荷を短時間で引き受けるため、特に重視される。
M 負荷試験装置（ロードバンク） | 高速投入できる負荷ステップ | 辰巳菱機・Avtron
I 機能試験装置 | 波形記録計で電圧・周波数の過渡変化を記録 |
K 周波数・電圧の変動幅、回復時間、発電装置の規格（ISO 8528）で定める性能等級への適合
> 連続運転・温度上昇試験 | 検査 | 定格負荷で数時間運転し続け、冷却水・潤滑油・排気・発電機巻線の温度が飽和して規定内に収まるか確かめる。
M 負荷試験装置（ロードバンク） | 定格負荷の連続運転 | 辰巳菱機・Avtron
K 温度の飽和値、油圧・水温、漏れ
> 振動・騒音測定 | 検査 | 運転中の機関・発電機・台床の振動と、周囲の騒音を測る。
I 異音・振動診断装置 | 振動計・騒音計 | リオン・小野測器
K 振動速度（mm/s）、騒音値、共振の有無
> 排出ガス測定 | 検査 | 必要に応じてNOx、ばいじん、COなどを測る。
I 排出ガス分析計 | 排気中の成分濃度 | 堀場製作所
K NOx濃度、ばいじん・スモーク、酸素濃度による換算
> 並列運転試験 | 検査 | 試験場の設備や仕様に応じて、複数台を同期投入して並列運転し、負荷分担が均等になるかを確かめる。
I 機能試験装置 | 同期投入・負荷分担の記録 |
K 同期投入時の位相差・電圧差、有効電力・無効電力の分担
> 試験成績書・出荷 | 物流 | 試験後に締付けと漏れを点検し、試験成績書をまとめる。冷却水・燃料の扱いを決めて防錆・輸送固定をし、出荷する。
M 天井クレーン（大型） | トレーラへの積込み |
K 試験成績書、輸送中の固定、防錆
